# 第 22 篇 · 恒功率负荷直流微电网鲁棒稳定性

Jianzhe Liu、Wei Zhang、Giorgio Rizzoni，IEEE Transactions on Power Systems，33(1)，851–860。2017 年线上刊出。
按原图和元件 SI 值重建九节点与八节点，复算式 (7)、(9)、(10)、Table II 及图 4、5、7、8。 [作者稿](https://arxiv.org/abs/1702.07580) · [DOI](https://doi.org/10.1109/TPWRS.2017.2697765)

九节点完整模型确认约 **16.057 kW/路** 的失稳阈值和 **121.86 Hz** 的振荡模式。原文图 8 所写的 440 V、五路各 20 kW 在同一拓扑下得到 **399.91 V** 的最低 CPL 端电压，且主导极点实部为 **+1.112 s⁻¹**。图 8 的 410 V 保证和稳态结论在这组公开条件下未复现。

## 九节点 36 状态与未知负荷

按电感电流、母线电容电压及 CPL 电容电压组装式 (1)–(3)。同载时以导纳拉普拉斯分解成九组四阶；每档负荷都与完整矩阵的 36 个特征值比较。在临界点，最接近虚轴的非均匀空间模态实部为 -71.690 s⁻¹。不同负荷时直接求全网平衡点，逐路计算负阻抗系数，保留线路电流。 [均匀与非均匀模态图](../figures/nine_bus_modes.png)

| 下垂 (Ω) | 物理端点失稳数 / 512 | 物理端点最右极点 (s⁻¹) | 论文盒顶点失稳数 / 512 | 论文盒式 (7) / (9) / (10) | 电路收紧盒式 (7) / (9) / (10) |
|---|---:|---:|---:|---|---|
| 0.06 | 58 | +13.471 | 226 | 顶点失稳 / 顶点失稳 / 顶点失稳 | 顶点失稳 / 顶点失稳 / 顶点失稳 |
| 0.10 | 0 | -2.213 | 10 | 顶点失稳 / 顶点失稳 / 顶点失稳 | 通过 / 不可行 / 不可行 |
| 0.20 | 0 | -28.395 | 0 | 通过 / 不可行 / 通过 | 通过 / 不可行 / 通过 |

论文盒由 5–20 kW 和 360–440 V 构成，增量系数区间为 [36.895, 220.459] s⁻¹。电路收紧盒来自直流降阶式 `v_l = v_oc − H(p/v_l)`。接地电导矩阵的逆给出非负的 `H`。满载与轻载平衡点夹住整个功率盒的电压，映射在该区间自映射且满足压缩条件。在原文 360–440 V 区间内的压缩上界也小于 1，因此运行区间内的平衡点唯一。

**0.10 Ω** 的论文盒含右半平面顶点。收紧后，式 (7) 对完整负荷区间的共同 Lyapunov 矩阵给出 0.5527 s⁻¹ 的最小顶点衰减余量（`tr(P)=1`）。**0.20 Ω** 在论文的宽盒内也可用式 (10) 给出证书，全部 512 个顶点的最小衰减余量为 1.7680 s⁻¹。证书覆盖静态平衡点的局部指数稳定性。大阶跃的吸引域和硬件限流需要另外验证。 [矩阵与全顶点结果](../results/numerical_evidence.npz)

## 八节点 Table II

| 线路电阻 (Ω) | 判据 | 论文上限 (s⁻¹) | 复算上限 (s⁻¹) |
|---|---|---:|---:|
| 1.0 | (7) | 220 | 219–220 |
| 1.0 | (9) | 51 | 40.172 |
| 1.0 | (10) | 201 | 190.969–191.078 |
| 0.3 | (7) | 170 | 169–170 |
| 0.3 | (9) | — | 31.938 |
| 0.3 | (10) | 153 | 157.135–157.219 |

- 式 (7) 的区间左端有通过全部 32 顶点的共同证书，右端有负实特征值的两顶点矩阵乘积作为矛盾证据。若 `A₋A₊v = −av` 且 `a>0`，取 `w=A₊v`，两条 Lyapunov 不等式会对 `vᵀPw` 给出相反符号。这复现了按整数步长取首个不可行点时的 220 与 170 s⁻¹。
- 式 (9) 以 `t=1` 归一化。解 `A₊ᵀH+HA₊=−I` 后，最大的可行 `γ` 为 `1/λmax(H)`。图 6 的 SI 状态下，1 Ω 时临界值约 40.17 s⁻¹，论文记载的 51 s⁻¹ 超出该界。
- 式 (10) 用 `Gk` 的秩二结构写成二阶锥与半正定约束，并独立代回完整矩阵。区间两端分别由严格原始证书和对偶上界判定。另外用 CVXOPT 求原式完整 LMI，核对论文的 1 Ω / 201 s⁻¹ 严格条件失败、0.3 Ω / 153 s⁻¹ 严格条件成立。0.3 Ω 的可证上限高于论文给出的 153 s⁻¹。把线阻从 1 Ω 降到 0.3 Ω 时，式 (7)、(10) 的允许负阻抗上界都随之降低。 [证书比较图](../figures/eight_bus_certificate_limits.png)

## 图 4、5、7、8 与 440 V 工况

用图中的秒级阶跃和 Table I 参数积分非线性支路方程。首档从高压平衡点初始化。图 7–8 假设五路同载递增。比较以 PDF 矢量线读取的稳态窗口为基准，图 4、图 8 末档由直接支路方程的 BDF 积分复核。 [四组波形](../figures/figure_4_5_7_8_replay.png)

- **图 4。** 15 kW 时稳定。16 kW 小信号最右极点为 -0.194 s⁻¹，末段窗复算振幅跨度 2.99 V，PDF 读得 10.47 V。17 kW 时复算也出现振荡增长。16 kW 的弱阻尼波形差异保留。
- **图 5。** 每路 5–20 kW 保持稳定。各平台与 PDF 相差最多 0.073 V。
- **图 7。** 400 V 下，复算同载临界功率为 16.191 kW/路，15 kW 档稳定、6 s 施加 17 kW 后振荡增长。稳定平台与 PDF 相差最多 0.001 V。17 kW 的末段窗内，复算跨度为 41.31 V，PDF 矢量路径跨度为 7.67 V。图中的降采样和裁切影响幅值读取，保留这一时域差异。
- **图 8。** 440 V 下，复算同载临界功率为 19.591 kW/路。20 kW 时母线 7 端电压是 402.94 V，母线电压是 405.43 V，图中最后平台读取为 413.93 V。五路 CPL 的最低稳态端电压为 399.91 V，最右极点实部 +1.112 s⁻¹。作者博士论文同样注明 440 V。原 Simulink 工程与逐路负荷数据缺失，原曲线偏差的来源待查。 [博士论文 Fig. 2.7](https://etd.ohiolink.edu/acprod/odb_etd/ws/send_file/send?accession=osu1512049527948171&disposition=inline)

按电路方程反求，五路各 20 kW 时需要约 **444.57 V** 的统一参考才跨回小信号稳定区，各路负荷端均达到 410 V 则需要 **449.12 V**。按已核验的式 (7) 下界 169 s⁻¹，20 kW/路对应的保守端电压要求是 411.17 V。这些设计边界直接来自电路模型，图 8 的主复算使用论文所给的 440 V。

## 可核验范围与交付

完整支路模型采用理想 CPL 和纯电阻线路。记录了电路组装的排版冲突、名义参数、PDF 阶跃近似、八节点试探下界，以及缺失的原求解器设置。目前的证据支持上述可验证的计算差异，差异原因仍需原工程才能定位。 [来源与假设](../sources/source_audit.md)

执行 **49/49** 项检查。洁净复跑逐文件复核通过。[运行说明](../README.md) · [数值指标](../results/metrics.json) · [洁净复跑记录](../results/clean_replay_comparison.json)

[复算的共模边界](../results/common_mode.json) · [下界敏感性](../verification/lower_delta_sensitivity.json)
