# 第十七篇复现报告 · 下垂控制直流微网负荷上限

IEEE TPEL 10.1109/TPEL.2020.3019311。按原文拓扑与元件参数复算二阶等效网络和四变流器小系统。复算得到的稳态负荷上限可用于筛选工作点。负荷突加时需另查最低电压和恢复能力。12/12 项数值校验通过，4/5 组原文表格对照通过。 [Aalborg 作者稿](https://vbn.aau.dk/en/publications/system-level-large-signal-stability-analysis-of-droop-controlled-/)

## 参数和可重复条件

按论文式 (2)、(17) 和 Fig. 3(c) 建模。每路电压源经串联电感和虚拟电阻接公共母线，负荷电流等于功率除以母线电压。200 V 相图从空载平衡点启动。100 V 系统直接采用 Table IV 的四套分支参数，按原文仿真时刻依次改变负荷总值。原计算工程与初始电流未公开，另从已有负荷平衡点核对初值敏感性。 [参数审计](../sources/source_audit.md) · [冻结条件](../configs/protocol.json)

## 稳态负荷限制与阶跃限制

原文式 (48) 的边界由高压平衡支的折叠或一对极点穿越虚轴决定。式 (52) 采用平衡电压计算 0.9–1.1 p.u. 范围。动态列对应从空载施加单次阶跃，采用 350 ms 观察窗，电压极值由积分事件定位。二分区间宽度小于 2 W，端点由独立积分复核。 [计算对照](../figures/load_limits.png)

| 200 V 母线电容 | 高压点局部稳定上限 | 稳态正功率负荷上限 | 阶跃全程保持 ≥180 V 的正功率上限 | 阶跃触及低压停止的边界 |
|---|---:|---:|---:|---:|
| 25mF | 208.33 kW | 75.00 kW | 61.45 kW | 196.71 kW |
| 6mF | 141.40 kW | 75.00 kW | 35.56 kW | 121.35 kW |

反向注入时，稳态 220 V 对应注入 91.67 kW。从空载突加并要求全程不超过 220 V 时，25 mF 和 6 mF 分别允许注入 73.03 kW 和 41.86 kW。

70 kW 工况两组电容的稳态电压均为 181.49 V。空载突加的最低电压分别是 176.88 V 和 155.95 V。若分别从 50 kW 和 40 kW 稳态起算，最低值变为 180.07 V 和 170.05 V。 [阶跃对照](../figures/finite_load_steps.png) · [原文负荷点的相图](../figures/phase_portraits.png)

Table III 的 6 mF 曲线交点按式 (48)、(52) 得 0.030429 Ω，原表为 0.031 Ω，超过按表格末位设定的 0.0005 Ω 对照容差。计算保留原表值和复算值。

## 四变流器算例

逐支路模型算得 0.5 mF 和 2.5 mF 的局部稳定上限分别为 3.103 kW 和 3.750 kW，与 Table V 的 3.10 kW、3.75 kW 一致。按并联值降阶，0.5 mF 边界变为 3.093 kW。两案的 1 kW 最终平衡电压均为 92.82 V，突加时最低值分别为 85.98 V 和 92.18 V。Table VI 对 1 kW 的稳态描述成立，0.5 mF 的理想计算在该区间短暂低于 90 V。

按原负荷序列，0.5 mF 的 3.3 kW 与 2.5 mF 的 3.8 kW 阶跃后，母线分别在 101.59 ms 和 141.93 ms 触及 5 V 终止条件。另设 90 V 以下转入限流的负荷模型，两案在观测窗内均存续于低压。该工程情景依赖指定的负荷特性。原台架恢复时序缺少可执行数据。 [四变流器时序](../figures/four_converter_steps.png)

## 式 (23) 的适用范围

对 Table II 的 25 mF 模型，200 kW 低于局部上限 208.33 kW。高压点为 120.00 V，最右极点实部为 -202.22 s⁻¹。从空载突加 200 kW，母线在 6.078 ms 到达 20 V、6.107 ms 到达 5 V。从该初值出发，当 \(u>0\) 时，电流始终不超过 \(U/r\)。因此当电压跌破 \(rP_e/U=48\) V，理想负荷的电流需求持续超过源电流上界，电压继续下降。这个初值反例表明式 (23) 的平衡点条件无法保证任意幅度阶跃后的恢复。该 200 kW 试验超出稳态电压区间，用于单独核验稳定性主张。

式 (21) 若逐状态计算 \(H(u)\)，对式 (18) 求导还需计入 \(\Phi^\mathsf{T}\dot H\Phi\)。按 Table II 的 25 mF 工况，65 kW 下从 \((0\,\mathrm{A},200\,\mathrm{V})\) 启动，代入式 (19) 得 -1.690e+08，计入这一项后实际导数为 8.808e+08。若把 \(H\) 固定在平衡点，证明仍需检验离开该点后 Lyapunov 不等式成立的范围。 [复算指标与导数核对](../results/metrics.json)

## 数值复核

64 段轨迹采用电流—电压的 DOP853 实现与电流—电容储能的 Radau 实现互核，最大母线电压差 1.98e-07 V。另由网络导纳独立求得局部边界，核对电压极值、低压事件和能量平衡。28 个数值数组与 4 张图逐字节匹配。 [重跑校验](../results/clean_replay_comparison.json)
