# 第 20 篇复现报告 · 并网逆变器 EMT 选模

Sano、Horiuchi 和 Noda，IEEE Transactions on Power Electronics 37(3)，3462–3472。复现了式 (1) 的电压插值机制，并在原文引用的 CIRED 三相台架上计算 SW、VI 和 AV。覆盖载波边带、交流谐振、网侧五次谐波以及固定步长和采样相位。 [TPEL 论文](https://doi.org/10.1109/TPEL.2021.3117633) · [CIRED 台架](https://www.cired-repository.org/bitstreams/993c93d6-b75c-4cdf-9845-a58762162e44/download)

## 高频谐波与步长

比较量是载波 ±250 Hz 内的线电压和 A 相电缆电流 RMS，采用 20 ms 同步窗。参考值来自精确 PWM 事件的傅里叶积分和独立节点法。名义步长沿用 TPEL 的 2、10、100 µs，另补一个 10 µs 的 SW 基线，三组使用同一梯形积分器。表中误差保留符号。 [波形和边带图](../figures/carrier_comparison.png) · [计算指标](../results/metrics.json)

| 载波 | 模型 | 线路线电压 RMS | 幅值误差 | 电缆电流 RMS | 幅值误差 |
|---:|---|---:|---:|---:|---:|
| 4.5 kHz | 精确开关 | 14.272 V | — | 0.2801 A | — |
| 4.5 kHz | SW 2 µs | 14.313 V | +0.28% | 0.2811 A | +0.35% |
| 4.5 kHz | SW 10 µs | 14.856 V | +4.10% | 0.2877 A | +2.72% |
| 4.5 kHz | VI 10 µs | 14.317 V | +0.32% | 0.2828 A | +0.99% |
| 4.5 kHz | AV 100 µs | 0.000 V | -100.00% | 0.0000 A | -100.00% |
| 6 kHz | 精确开关 | 54.272 V | — | 1.4288 A | — |
| 6 kHz | SW 2 µs | 54.853 V | +1.07% | 1.4385 A | +0.68% |
| 6 kHz | SW 10 µs | 64.606 V | +19.04% | 1.7021 A | +19.13% |
| 6 kHz | VI 10 µs | 65.066 V | +19.89% | 1.7350 A | +21.43% |
| 6 kHz | AV 100 µs | 超过奈奎斯特频率 | — | — | — |

4.5 kHz 下，VI 10 µs 的线电压复谱误差为 0.36%，电缆电流复谱误差为 1.00%。理想三线制将载波中心的共模分量消去。桥臂极点在 4.5 kHz 的 RMS 是 91.27 V，而桥端 AB 线电压的 4.4、4.6 kHz 边带分别为 61.38、63.15 V RMS。6 kHz 下，断开 1.2 µF 中点电容后，线路带内参考电压从 54.27 V 降到 4.95 V，说明相同载波在同一电网里可因电缆拓扑出现数量级不同的高频响应。 [网络传递和五次谐波](../figures/network_and_grid_fifth.png)

### 共振附近的误差来源

用独立节点方程在实际频率和梯形法映射频率上分别计算。对步长 \(h\)，实际频率 \(f\) 被映射成 \(\tan(\pi h f)/(\pi h)\)。因此 10 µs 时，6.1 kHz 的上边带按 6.176 kHz 的网络响应计算。连续传递函数的峰值在约 6.260 kHz，梯形法把计算峰值移到约 6.181 kHz。固定精确 PWM 只替换积分器频率映射，线电压幅值高估 20.61%。固定连续网络只替换成 VI 电压，误差为 -0.60%。两项同时计入得到 +19.89%，逐频率复数值与时域运行相符。 [分解结果](../results/metrics.json)

改用两级二阶 DIRK 且按明确的级间源插值，在 6 kHz、10 µs 下的线电压和电缆电流偏差分别为 +7.89% 与 +8.56%。这项对照固定电路与 PWM，原 XTAP 的级间更新仍待核对。6 kHz 时把 VI 步长缩到 4 µs，四种采样相位的最大线电压与电流幅值误差分别为 2.98% 和 3.20%，最大复谱误差分别为 4.44% 和 4.60%。5 µs 时电缆电流的最大幅值误差为 5.03%，已经贴近本次 ±5% 的幅值判断线。相位和幅值应分别验收，因为个别较粗步长的带内 RMS 接近参考，复谱仍明显偏离。 [步长与相位扫图](../figures/step_phase_sensitivity.png)

## 网侧注入与输入敏感性

把 250 Hz 电网电压设为基频的 10%，对每种模型分别计算有无注入，两次结果做复数差分。A 相网侧五次电流增量为 2.1924 A RMS，AV 100 µs 为 2.1877 A，幅值偏差 -0.215%。AV 的理想指令本身没有载波频段。此项核验覆盖网侧扰动经过交流支路形成电流的机制。 [频率响应和五次电流](../figures/network_and_grid_fifth.png)

- 4.5 kHz 下，电缆电容取 80%–120%、未公开的串联电阻取 0.05–0.20 Ω 时，线路带内 RMS 范围是 11.78–18.08 V，VI 10 µs 幅值误差为 -0.18% 到 +1.09%。
- 6 kHz 下，电缆电容取 80%–120%、未公开的串联电阻取 0.05–0.20 Ω 时，线路带内 RMS 范围是 18.42–54.76 V，VI 10 µs 幅值误差为 -19.60% 到 +20.51%。

连续相量指令按 4.2 kW、零无功求得，三相同步采样保持后，4.5 kHz 精确开关的基波注入功率为 3.572 kW、249.6 var。为暴露这个开环实现差异，所有模型保留同一指令。假设为刚性 370 V 直流源、理想开关、无死区，三段串联电阻各 0.1 Ω。 [拓扑和数据溯源](../sources/source_audit.md) · [输入协议](../configs/protocol.json)

## 逐项验证与待补资料

对每个开关边沿，把最邻近端点的阶跃贡献替换为 \(\tfrac12 + (t_k-t_e)/h\)，下降沿恢复相反的符号。它等价于以端点为中心的实际开关占空时间窗。两种算法的端点系数差小于 2.83e-12，整周期每个桥臂的伏秒误差小于 7.70e-15 V·s。连续事件积分与独立节点法的最大复谱误差为 0.00077%。21/21 项数值校验通过。干净环境与主运行的 120 个数组以及 3 张图逐字节一致。2 µs 与 10 µs 分别对应每个基波周期 10,000 和 2,000 固定步。原文 XTAP 加速比和实时硬件步进性能仍待验证。 [独立复核](../verification/derivation.md) · [复跑校验](../results/clean_replay_comparison.json)

- 原文表 II 数字与 Fig. 10 拓扑原图尚未取得可核验版本，Fig. 11–15 的定量原算例暂缓。
- 原 XTAP 工程、开关/采样与 2S-DIRK 配合方式、PI/PLL 增益、PV 与直流侧参数、初始状态和对齐波形未取得。
- 本次三相基准用理想桥和固定直流电源。原死区、直流动态、CCI/SCI 波形和表 III 的目标平台耗时留待核验。
