# 数学与独立求解

## 端点插值

对同一桥臂，设在 \(t_e\) 的上升阶跃被分配到固定步网格上距离最近的 \(t_k\)。梯形法对相邻两步积分，端点系数 \(s_k\) 的权重合计为 \(h\)，两侧固定贡献为 \(h/2\)。真实上升沿的导通面积是 \(t_{k+1}-t_e\)，因此端点的阶跃系数取 \(s_k=1/2+(t_k-t_e)/h\)。下降沿用 1 减这一系数。若多个边沿占用同一时间窗，分别累加方向带符号的改动量。这里计算的是均匀周期网格上的等面积输入。

独立算法在每个 \(t_k\) 上直接积分 \([t_k-h/2,t_k+h/2]\) 中的理想 PWM 导通时间。该窗扫过整个周期时首尾闭合，电压面积相等。端点值位于 0 与 1 之间。使用中心窗需要知道半个步长内的边沿，本文由已冻结的载波与调制指令预先计算。闭环实时应用需另外验证模型与控制的事件调度。

## 三相网络

在三线制中把每个极点电压减去三相均值。平衡的 Δ–Δ 变压器以单相等效漏感表示。令 \(i_f\) 为滤波电感电流，\(v_f^C\) 为滤波电容电压，\(i_2\) 为变压器与近端线路的电流，\(v_l\) 为中点电压，\(i_1\) 为远端线路电流。阻尼支路的端电压为 \(v_f=v_f^C+R_d(i_f-i_2)\)。每相使用以下微分方程。

\[
\begin{aligned}
L_f\dot i_f &= u-v_f-R_fi_f, & C_f\dot v_f^C &= i_f-i_2,\\
(L_{tr}+L_2)\dot i_2 &= v_f-v_l-R_2i_2, & C_{line}\dot v_l &= i_2-i_1,\\
L_1\dot i_1 &= v_l-v_g-R_1i_1. &&
\end{aligned}
\]

断开电缆电容后合并两段串联电感，保留中点电压的代数读数。事件解在每个 PWM 区间沿线性系统精确传播，网压采用正弦解析受迫解。固定步模型解一个周期的仿射映射，求周期固定点，消去启动条件差异。

## 独立频域路径

对滤波端与线路中点列两条复数 KCL。滤波支路导纳由 \(R_d+1/(sC_f)\) 取倒数，中点 shunt 导纳等于 \(sC_{line}\)。桥端输入的傅里叶系数直接对每个常值 PWM 区间积分。频域路径仅共享输入参数和 PWM 边沿时刻，电气计算避开时域状态矩阵。还可用固定步 VI 电压的 FFT 配合 \(s=(2/h)(z-1)/(z+1)\) 复算梯形模型，分别冻结电压与积分器映射得到误差分解。

使用两级 DIRK 的对照固定 \(\gamma=1-1/\sqrt{2}\)，在 \(t_n+\gamma h\) 求第一阶段。开关与 VI 电压沿各自的端点做线性插值，电网和 AV 参考在该时刻直接取值。对纯积分器，两个端点的源权重均为 \(1/2\)。这给出了可重跑的积分器对照。 [Noda 等原始积分器背景](https://ipstconf.org/papers/Proc_IPST2013/13IPST091.pdf)
